# Hardware validation checklist

Эта проверка обязательна перед выпуском прошивки на реальное оборудование. Программная сборка не заменяет испытание питания, механики и линии RS-485.

## Direct backend

- [ ] Nano загружается с подключённым RS-485 либо задокументирована необходимость отключать `RX`/`TX` при прошивке.
- [ ] Каналы `0..9` управляют пинами `D8`, `D9`, `D10`, `D11`, `D12`, `A0`, `A1`, `A2`, `A3`, `A4` в указанном порядке.
- [ ] После холодного старта нет промежуточного полного хода заслонок.
- [ ] Команды `0%`, `50%`, `100%` не выводят механику за безопасные пределы.
- [ ] Одновременное движение десяти серв не сбрасывает Nano и не нарушает Modbus.

## PCA9685 backend

- [ ] PCA9685 доступен по адресу `0x40`; `SDA=A4`, `SCL=A5`.
- [ ] Каналы PCA9685 `0..9` соответствуют регистрам Modbus `0..9`.
- [ ] Внешнее питание выдерживает суммарный пусковой ток, все земли объединены.
- [ ] Импульсы `0%`, `50%`, `100%` отличаются от direct-варианта не более чем на один тик PCA9685.
- [ ] При отключении I²C загорается встроенный LED, Modbus остаётся доступным.
- [ ] После восстановления I²C драйвер возобновляет работу не позднее чем через пять секунд.

## Test Mode и WB

- [ ] При включении Test Mode сначала все заслонки доходят до `0%`.
- [ ] Одновременно тестируется только одна заслонка по циклу `0 → 100 → 0`.
- [ ] Записи положений из WB во время теста не меняют сохранённый снимок.
- [ ] Выключение теста на каждой его стадии возвращает все заслонки к исходным положениям.
- [ ] После перезагрузки восстанавливаются последние сохранённые рабочие значения.
- [ ] WB-шаблон показывает только регистры `0..10`, без deprecated-калибровки.

## Release gate

Не создавать hardware-релиз, пока все пункты нужного backend не отмечены и не записаны фактические модели серв, диапазоны импульсов и параметры источника питания.
